{
  "policy_version": "kalpa-s2-frozen-v1.2",
  "contract_source": "Kalpa_ACREL_S2_Cadence_v1.xlsx",
  "contract_sha256": "62e243e198d728f92a4b58ca98d3e49dcc26d2fd1f9d3e6f7d5438a53e05e28d",
  "approval_basis": "2026-10-27 user confirmed BESS auxiliary consumption meter name and separate ACREL combiner box meter. ACREL cadence selected for this patch: total active power 5s, other measurements 30s, energy 60s. Existing BESS policies unchanged.",
  "source_multiplicity": "Four PCS and four Lineage BMS racks; plus bank/auxiliary instances, according to supplied SIL configuration.",
  "total_canonical_points": 2506,
  "expected_runtime_signals": 9529,
  "substreams": [
    "ems_system",
    "pcs_extended",
    "bms_extended",
    "io_module",
    "liquid_cooling",
    "fire_protection",
    "dehumidifier",
    "remote_control",
    "bess_aux_consumption_meter",
    "combiner_box_meter"
  ],
  "points": [
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "battery_system_state",
      "point_id": "bank.system_data.battery_system_state",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 120.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "operating_rack_count",
      "point_id": "bank.system_data.operating_rack_count",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 1800.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "operating_rack_bitmap",
      "point_id": "bank.system_data.operating_rack_bitmap",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 1800.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "protocol_version",
      "point_id": "bank.system_data.protocol_version",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 1800.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "installed_rack_count",
      "point_id": "bank.system_data.installed_rack_count",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 1800.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "max_soc_rack_id",
      "point_id": "bank.system_data.max_soc_rack_id",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "min_soc_rack_id",
      "point_id": "bank.system_data.min_soc_rack_id",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "max_voltage_rack_id",
      "point_id": "bank.system_data.max_voltage_rack_id",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "min_voltage_rack_id",
      "point_id": "bank.system_data.min_voltage_rack_id",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "max_cell_voltage_rack_id",
      "point_id": "bank.system_data.max_cell_voltage_rack_id",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "max_cell_voltage_cell_id",
      "point_id": "bank.system_data.max_cell_voltage_cell_id",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "min_cell_voltage_rack_id",
      "point_id": "bank.system_data.min_cell_voltage_rack_id",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "min_cell_voltage_cell_id",
      "point_id": "bank.system_data.min_cell_voltage_cell_id",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "max_cell_temperature_rack_id",
      "point_id": "bank.system_data.max_cell_temperature_rack_id",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "max_cell_temperature_cell_id",
      "point_id": "bank.system_data.max_cell_temperature_cell_id",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "min_cell_temperature_rack_id",
      "point_id": "bank.system_data.min_cell_temperature_rack_id",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "min_cell_temperature_cell_id",
      "point_id": "bank.system_data.min_cell_temperature_cell_id",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "busbar_cabinet_door_input",
      "point_id": "bank.system_data.busbar_cabinet_door_input",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 1800.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "aux_220v_switch_feedback",
      "point_id": "bank.system_data.aux_220v_switch_feedback",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 120.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "aux_220v_switch_alarm",
      "point_id": "bank.system_data.aux_220v_switch_alarm",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 120.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "container_door_input",
      "point_id": "bank.system_data.container_door_input",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 1800.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "ups_fault_input",
      "point_id": "bank.system_data.ups_fault_input",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 120.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "fss_warning_input",
      "point_id": "bank.system_data.fss_warning_input",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 120.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "fss_alarm_input",
      "point_id": "bank.system_data.fss_alarm_input",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 120.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "fss_fault_input",
      "point_id": "bank.system_data.fss_fault_input",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 120.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "fan_fault_input",
      "point_id": "bank.system_data.fan_fault_input",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 120.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "gas_detector_fault_input",
      "point_id": "bank.system_data.gas_detector_fault_input",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 120.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_charge_energy_session",
      "point_id": "bank.system_data.system_charge_energy_session",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System",
      "retention_class": "T3_3Y"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_discharge_energy_session",
      "point_id": "bank.system_data.system_discharge_energy_session",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System",
      "retention_class": "T3_3Y"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_full_charge_capacity",
      "point_id": "bank.system_data.system_full_charge_capacity",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 1800.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System",
      "retention_class": "T3_3Y"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_full_discharge_capacity",
      "point_id": "bank.system_data.system_full_discharge_capacity",
      "substream": "ems_system",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 1800.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System",
      "retention_class": "T3_3Y"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_accumulated_charge_energy",
      "point_id": "bank.system_data.system_accumulated_charge_energy",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System",
      "retention_class": "T3_3Y"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_accumulated_discharge_energy",
      "point_id": "bank.system_data.system_accumulated_discharge_energy",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System",
      "retention_class": "T3_3Y"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_cell_voltage_delta",
      "point_id": "bank.system_data.system_cell_voltage_delta",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_max_cell_voltage",
      "point_id": "bank.system_data.system_max_cell_voltage",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_min_cell_voltage",
      "point_id": "bank.system_data.system_min_cell_voltage",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_cell_temperature_delta",
      "point_id": "bank.system_data.system_cell_temperature_delta",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_max_cell_temperature",
      "point_id": "bank.system_data.system_max_cell_temperature",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_min_cell_temperature",
      "point_id": "bank.system_data.system_min_cell_temperature",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_rack_soc_delta",
      "point_id": "bank.system_data.system_rack_soc_delta",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_max_rack_soc",
      "point_id": "bank.system_data.system_max_rack_soc",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_min_rack_soc",
      "point_id": "bank.system_data.system_min_rack_soc",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_rack_voltage_delta",
      "point_id": "bank.system_data.system_rack_voltage_delta",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_max_rack_voltage",
      "point_id": "bank.system_data.system_max_rack_voltage",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "lineage",
      "scope": "bank",
      "key": "system_min_rack_voltage",
      "point_id": "bank.system_data.system_min_rack_voltage",
      "substream": "ems_system",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 1,
      "source_sheet": "S2.1 EMS System"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "armmajorversionnumber",
      "point_id": "pcs.identity.armmajorversionnumber",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "armminorversionnumber",
      "point_id": "pcs.identity.armminorversionnumber",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "armversion_revision_number",
      "point_id": "pcs.identity.armversion_revision_number",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "armversionprotocolnumber",
      "point_id": "pcs.identity.armversionprotocolnumber",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "dspmajorversionnumber",
      "point_id": "pcs.identity.dspmajorversionnumber",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "dspminorversionnumber",
      "point_id": "pcs.identity.dspminorversionnumber",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "dspversion_revision_number",
      "point_id": "pcs.identity.dspversion_revision_number",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "cpldsoftwareversionnumber",
      "point_id": "pcs.identity.cpldsoftwareversionnumber",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "country_name1_country_name2",
      "point_id": "pcs.identity.country_name1_country_name2",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "country_name3_country_name4",
      "point_id": "pcs.identity.country_name3_country_name4",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "country_name5_country_name6",
      "point_id": "pcs.identity.country_name5_country_name6",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "country_name7_country_name8",
      "point_id": "pcs.identity.country_name7_country_name8",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "country_name9_country_name10",
      "point_id": "pcs.identity.country_name9_country_name10",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "country_name11_country_name12",
      "point_id": "pcs.identity.country_name11_country_name12",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "country_name13_country_name14",
      "point_id": "pcs.identity.country_name13_country_name14",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "country_name15_country_name16",
      "point_id": "pcs.identity.country_name15_country_name16",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "country_name17_country_name18",
      "point_id": "pcs.identity.country_name17_country_name18",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "country_name19_country_name20",
      "point_id": "pcs.identity.country_name19_country_name20",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "country_name21_country_name22",
      "point_id": "pcs.identity.country_name21_country_name22",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "country_name23_country_name24",
      "point_id": "pcs.identity.country_name23_country_name24",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "model1_model2",
      "point_id": "pcs.identity.model1_model2",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "model3_model4",
      "point_id": "pcs.identity.model3_model4",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "model5_model6",
      "point_id": "pcs.identity.model5_model6",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "model7_model8",
      "point_id": "pcs.identity.model7_model8",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "model9_model10",
      "point_id": "pcs.identity.model9_model10",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "model11_model12",
      "point_id": "pcs.identity.model11_model12",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "model13_model14",
      "point_id": "pcs.identity.model13_model14",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "model15_model16",
      "point_id": "pcs.identity.model15_model16",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "model17_model18",
      "point_id": "pcs.identity.model17_model18",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "model19_model20",
      "point_id": "pcs.identity.model19_model20",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "model21_model22",
      "point_id": "pcs.identity.model21_model22",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "model23_model24",
      "point_id": "pcs.identity.model23_model24",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "serial_no_1_serial_no_2",
      "point_id": "pcs.identity.serial_no_1_serial_no_2",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "serial_no_3_serial_no_4",
      "point_id": "pcs.identity.serial_no_3_serial_no_4",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "serial_no_5_serial_no_6",
      "point_id": "pcs.identity.serial_no_5_serial_no_6",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "serial_no_7_serial_no_8",
      "point_id": "pcs.identity.serial_no_7_serial_no_8",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "serial_no_9_serial_no_10",
      "point_id": "pcs.identity.serial_no_9_serial_no_10",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "serial_no_11_serial_no_12",
      "point_id": "pcs.identity.serial_no_11_serial_no_12",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "serial_no_13_serial_no_14",
      "point_id": "pcs.identity.serial_no_13_serial_no_14",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "serial_no_15_serial_no_16",
      "point_id": "pcs.identity.serial_no_15_serial_no_16",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "serial_no_17_serial_no_18",
      "point_id": "pcs.identity.serial_no_17_serial_no_18",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "serial_no_19_serial_no_20",
      "point_id": "pcs.identity.serial_no_19_serial_no_20",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "serial_no_21_serial_no_22",
      "point_id": "pcs.identity.serial_no_21_serial_no_22",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "serial_no_23_serial_no_24",
      "point_id": "pcs.identity.serial_no_23_serial_no_24",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 21600.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "grid_current_a",
      "point_id": "pcs.telemetry.grid_current_a",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "grid_current_b",
      "point_id": "pcs.telemetry.grid_current_b",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "grid_current_c",
      "point_id": "pcs.telemetry.grid_current_c",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "grid_frequency_b",
      "point_id": "pcs.telemetry.grid_frequency_b",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "grid_frequency_c",
      "point_id": "pcs.telemetry.grid_frequency_c",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "total_apparent_power",
      "point_id": "pcs.telemetry.total_apparent_power",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "positive_bus_voltage",
      "point_id": "pcs.telemetry.positive_bus_voltage",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "negative_bus_voltage",
      "point_id": "pcs.telemetry.negative_bus_voltage",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "balancedbridgecurrent",
      "point_id": "pcs.telemetry.balancedbridgecurrent",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "ground_to_negative_voltage",
      "point_id": "pcs.telemetry.ground_to_negative_voltage",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "positivetoground_impedance",
      "point_id": "pcs.telemetry.positivetoground_impedance",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "negative_impedanceto_ground",
      "point_id": "pcs.telemetry.negative_impedanceto_ground",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "leakage_current",
      "point_id": "pcs.telemetry.leakage_current",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "power_tube_temperature",
      "point_id": "pcs.telemetry.power_tube_temperature",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "balance_bridge_temperature",
      "point_id": "pcs.telemetry.balance_bridge_temperature",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "ambient_temperature",
      "point_id": "pcs.telemetry.ambient_temperature",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "converter_efficiency",
      "point_id": "pcs.telemetry.converter_efficiency",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "power_factor_a",
      "point_id": "pcs.telemetry.power_factor_a",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "power_factor_b",
      "point_id": "pcs.telemetry.power_factor_b",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "powerfactor_c",
      "point_id": "pcs.telemetry.powerfactor_c",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "activepower_a",
      "point_id": "pcs.telemetry.activepower_a",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "activepower_b",
      "point_id": "pcs.telemetry.activepower_b",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "activepower_c",
      "point_id": "pcs.telemetry.activepower_c",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "reactivepower_a",
      "point_id": "pcs.telemetry.reactivepower_a",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "reactivepower_b",
      "point_id": "pcs.telemetry.reactivepower_b",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "reactivepower_c",
      "point_id": "pcs.telemetry.reactivepower_c",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "apparentpower_a",
      "point_id": "pcs.telemetry.apparentpower_a",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "apparentpower_b",
      "point_id": "pcs.telemetry.apparentpower_b",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "apparentpower_c",
      "point_id": "pcs.telemetry.apparentpower_c",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "invertervoltage_a_ab",
      "point_id": "pcs.telemetry.invertervoltage_a_ab",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "invertervoltage_b_bc",
      "point_id": "pcs.telemetry.invertervoltage_b_bc",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "invertervoltage_c_ca",
      "point_id": "pcs.telemetry.invertervoltage_c_ca",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "invertercurrent_a",
      "point_id": "pcs.telemetry.invertercurrent_a",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "invertercurrent_b",
      "point_id": "pcs.telemetry.invertercurrent_b",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "invertercurrent_c",
      "point_id": "pcs.telemetry.invertercurrent_c",
      "substream": "pcs_extended",
      "mode": "PERIODIC",
      "interval_sec": 15.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "alarm_word_1",
      "point_id": "pcs.alarm.alarm_word_1",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "alarm_word_2",
      "point_id": "pcs.alarm.alarm_word_2",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "alarm_word_3",
      "point_id": "pcs.alarm.alarm_word_3",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "alarm_word_4",
      "point_id": "pcs.alarm.alarm_word_4",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "alarm_word_5",
      "point_id": "pcs.alarm.alarm_word_5",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "alarm_word_6",
      "point_id": "pcs.alarm.alarm_word_6",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "elecod",
      "scope": "pcs",
      "key": "alarm_word_7",
      "point_id": "pcs.alarm.alarm_word_7",
      "substream": "pcs_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.2 PCS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_operating_state",
      "point_id": "rack.rack_data.rack_operating_state",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "mcb_feedback",
      "point_id": "rack.rack_data.mcb_feedback",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "fuse_feedback",
      "point_id": "rack.rack_data.fuse_feedback",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_voltage_upper_limit_warning",
      "point_id": "rack.rack_alarm.rack_voltage_upper_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_voltage_lower_limit_warning",
      "point_id": "rack.rack_alarm.rack_voltage_lower_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "charge_current_upper_limit_warning",
      "point_id": "rack.rack_alarm.charge_current_upper_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "discharge_current_upper_limit_warning",
      "point_id": "rack.rack_alarm.discharge_current_upper_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_voltage_upper_limit_warning",
      "point_id": "rack.rack_alarm.cell_voltage_upper_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_voltage_lower_limit_warning",
      "point_id": "rack.rack_alarm.cell_voltage_lower_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "charge_temperature_upper_limit_warning",
      "point_id": "rack.rack_alarm.charge_temperature_upper_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "charge_temperature_lower_limit_warning",
      "point_id": "rack.rack_alarm.charge_temperature_lower_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "discharge_temperature_upper_limit_warning",
      "point_id": "rack.rack_alarm.discharge_temperature_upper_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "discharge_temperature_lower_limit_warning",
      "point_id": "rack.rack_alarm.discharge_temperature_lower_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_upper_limit_warning",
      "point_id": "rack.rack_alarm.cell_temperature_upper_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_lower_limit_warning",
      "point_id": "rack.rack_alarm.cell_temperature_lower_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "ambient_temperature_upper_limit_warning",
      "point_id": "rack.rack_alarm.ambient_temperature_upper_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "ambient_temperature_lower_limit_warning",
      "point_id": "rack.rack_alarm.ambient_temperature_lower_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_pole_temperature_upper_limit_warning",
      "point_id": "rack.rack_alarm.pack_pole_temperature_upper_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_soc_upper_limit_warning",
      "point_id": "rack.rack_alarm.rack_soc_upper_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_soc_lower_limit_warning",
      "point_id": "rack.rack_alarm.rack_soc_lower_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_positive_insulation_resistance_lower_limit_warning",
      "point_id": "rack.rack_alarm.rack_positive_insulation_resistance_lower_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_negative_insulation_resistance_lower_limit_warning",
      "point_id": "rack.rack_alarm.rack_negative_insulation_resistance_lower_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_voltage_upper_limit_alarm",
      "point_id": "rack.rack_alarm.rack_voltage_upper_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_voltage_lower_limit_alarm",
      "point_id": "rack.rack_alarm.rack_voltage_lower_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "charge_current_upper_limit_alarm",
      "point_id": "rack.rack_alarm.charge_current_upper_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "discharge_current_upper_limit_alarm",
      "point_id": "rack.rack_alarm.discharge_current_upper_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_voltage_upper_limit_alarm",
      "point_id": "rack.rack_alarm.cell_voltage_upper_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_voltage_lower_limit_alarm",
      "point_id": "rack.rack_alarm.cell_voltage_lower_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "charge_temperature_upper_limit_alarm",
      "point_id": "rack.rack_alarm.charge_temperature_upper_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "charge_temperature_lower_limit_alarm",
      "point_id": "rack.rack_alarm.charge_temperature_lower_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "discharge_temperature_upper_limit_alarm",
      "point_id": "rack.rack_alarm.discharge_temperature_upper_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "discharge_temperature_lower_limit_alarm",
      "point_id": "rack.rack_alarm.discharge_temperature_lower_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_upper_limit_alarm",
      "point_id": "rack.rack_alarm.cell_temperature_upper_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_lower_limit_alarm",
      "point_id": "rack.rack_alarm.cell_temperature_lower_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "ambient_temperature_upper_limit_alarm",
      "point_id": "rack.rack_alarm.ambient_temperature_upper_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "ambient_temperature_lower_limit_alarm",
      "point_id": "rack.rack_alarm.ambient_temperature_lower_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_pole_temperature_upper_limit_alarm",
      "point_id": "rack.rack_alarm.pack_pole_temperature_upper_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_soc_upper_limit_alarm",
      "point_id": "rack.rack_alarm.rack_soc_upper_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_soc_lower_limit_alarm",
      "point_id": "rack.rack_alarm.rack_soc_lower_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_positive_insulation_resistance_lower_limit_alarm",
      "point_id": "rack.rack_alarm.rack_positive_insulation_resistance_lower_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_negative_insulation_resistance_lower_limit_alarm",
      "point_id": "rack.rack_alarm.rack_negative_insulation_resistance_lower_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_voltage_upper_limit_protection",
      "point_id": "rack.rack_alarm.rack_voltage_upper_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_voltage_lower_limit_protection",
      "point_id": "rack.rack_alarm.rack_voltage_lower_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "charge_current_upper_limit_protection",
      "point_id": "rack.rack_alarm.charge_current_upper_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "discharge_current_upper_limit_protection",
      "point_id": "rack.rack_alarm.discharge_current_upper_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_voltage_upper_limit_protection",
      "point_id": "rack.rack_alarm.cell_voltage_upper_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_voltage_lower_limit_protection",
      "point_id": "rack.rack_alarm.cell_voltage_lower_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "charge_temperature_upper_limit_protection",
      "point_id": "rack.rack_alarm.charge_temperature_upper_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "charge_temperature_lower_limit_protection",
      "point_id": "rack.rack_alarm.charge_temperature_lower_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "discharge_temperature_upper_limit_protection",
      "point_id": "rack.rack_alarm.discharge_temperature_upper_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "discharge_temperature_lower_limit_protection",
      "point_id": "rack.rack_alarm.discharge_temperature_lower_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_upper_limit_protection",
      "point_id": "rack.rack_alarm.cell_temperature_upper_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_lower_limit_protection",
      "point_id": "rack.rack_alarm.cell_temperature_lower_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "ambient_temperature_upper_limit_protection",
      "point_id": "rack.rack_alarm.ambient_temperature_upper_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "ambient_temperature_lower_limit_protection",
      "point_id": "rack.rack_alarm.ambient_temperature_lower_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_pole_temperature_upper_limit_protection",
      "point_id": "rack.rack_alarm.pack_pole_temperature_upper_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_soc_upper_limit_protection",
      "point_id": "rack.rack_alarm.rack_soc_upper_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_soc_lower_limit_protection",
      "point_id": "rack.rack_alarm.rack_soc_lower_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_positive_insulation_resistance_lower_limit_protection",
      "point_id": "rack.rack_alarm.rack_positive_insulation_resistance_lower_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_negative_insulation_resistance_lower_limit_protection",
      "point_id": "rack.rack_alarm.rack_negative_insulation_resistance_lower_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_rises_too_fast_more_than_5_c_min",
      "point_id": "rack.rack_alarm.cell_temperature_rises_too_fast_more_than_5_c_min",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_pole_temperatur_rises_too_fast_more_than_5_c_min",
      "point_id": "rack.rack_alarm.pack_pole_temperatur_rises_too_fast_more_than_5_c_min",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "bmu_communication_fault",
      "point_id": "rack.rack_alarm.bmu_communication_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "bcmu_communication_fault",
      "point_id": "rack.rack_alarm.bcmu_communication_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_voltage_acquisition_line_fault",
      "point_id": "rack.rack_alarm.cell_voltage_acquisition_line_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_voltage_acquisition_line_fault",
      "point_id": "rack.rack_alarm.rack_voltage_acquisition_line_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "current_acquisition_line_fault",
      "point_id": "rack.rack_alarm.current_acquisition_line_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "temperature_acquisition_line_broken",
      "point_id": "rack.rack_alarm.temperature_acquisition_line_broken",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "temperature_acquisition_short_circuit",
      "point_id": "rack.rack_alarm.temperature_acquisition_short_circuit",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "bms_fault",
      "point_id": "rack.rack_alarm.bms_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_voltage_invalid",
      "point_id": "rack.rack_alarm.cell_voltage_invalid",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_invalid",
      "point_id": "rack.rack_alarm.cell_temperature_invalid",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_voltage_invalid",
      "point_id": "rack.rack_alarm.rack_voltage_invalid",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_current_invalid",
      "point_id": "rack.rack_alarm.rack_current_invalid",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "positive_contactor_open_fault",
      "point_id": "rack.rack_alarm.positive_contactor_open_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "negative_contactor_open_fault",
      "point_id": "rack.rack_alarm.negative_contactor_open_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pre_charge_contactor_open_fault",
      "point_id": "rack.rack_alarm.pre_charge_contactor_open_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "positive_contactor_close_fault",
      "point_id": "rack.rack_alarm.positive_contactor_close_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "negative_contactor_close_fault",
      "point_id": "rack.rack_alarm.negative_contactor_close_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pre_charge_contactor_close_fault",
      "point_id": "rack.rack_alarm.pre_charge_contactor_close_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "hall_communication_fault",
      "point_id": "rack.rack_alarm.hall_communication_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "hall_acquisition_fault",
      "point_id": "rack.rack_alarm.hall_acquisition_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "positive_fuse_open_fault",
      "point_id": "rack.rack_alarm.positive_fuse_open_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "negative_fuse_open_fault",
      "point_id": "rack.rack_alarm.negative_fuse_open_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_voltage_acquisition_fault",
      "point_id": "rack.rack_alarm.rack_voltage_acquisition_fault",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_voltage_upper_limit_warning",
      "point_id": "rack.rack_alarm.pack_voltage_upper_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_voltage_lower_limit_warning",
      "point_id": "rack.rack_alarm.pack_voltage_lower_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_voltage_upper_limit_alarm",
      "point_id": "rack.rack_alarm.pack_voltage_upper_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_voltage_lower_limit_alarm",
      "point_id": "rack.rack_alarm.pack_voltage_lower_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_voltage_upper_limit_protection",
      "point_id": "rack.rack_alarm.pack_voltage_upper_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_voltage_lower_limit_protection",
      "point_id": "rack.rack_alarm.pack_voltage_lower_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_voltage_difference_upper_limit_warning_in_rack",
      "point_id": "rack.rack_alarm.cell_voltage_difference_upper_limit_warning_in_rack",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_voltage_difference_upper_limit_alarm_in_rack",
      "point_id": "rack.rack_alarm.cell_voltage_difference_upper_limit_alarm_in_rack",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_voltage_difference_upper_limit_protection_in_rack",
      "point_id": "rack.rack_alarm.cell_voltage_difference_upper_limit_protection_in_rack",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_difference_upper_limit_warning_in_rack",
      "point_id": "rack.rack_alarm.cell_temperature_difference_upper_limit_warning_in_rack",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_difference_upper_limit_alarm_in_rack",
      "point_id": "rack.rack_alarm.cell_temperature_difference_upper_limit_alarm_in_rack",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_difference_upper_limit_protection_in_rack",
      "point_id": "rack.rack_alarm.cell_temperature_difference_upper_limit_protection_in_rack",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_voltage_difference_upper_limit_warning_in_rack",
      "point_id": "rack.rack_alarm.pack_voltage_difference_upper_limit_warning_in_rack",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_voltage_difference_upper_limit_alarm_in_rack",
      "point_id": "rack.rack_alarm.pack_voltage_difference_upper_limit_alarm_in_rack",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pack_voltage_difference_upper_limit_protection_in_rack",
      "point_id": "rack.rack_alarm.pack_voltage_difference_upper_limit_protection_in_rack",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "high_voltage_power_line_temperature_limit_warning",
      "point_id": "rack.rack_alarm.high_voltage_power_line_temperature_limit_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "high_voltage_power_line_temperature_limit_alarm",
      "point_id": "rack.rack_alarm.high_voltage_power_line_temperature_limit_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "high_voltage_power_line_temperature_limit_protection",
      "point_id": "rack.rack_alarm.high_voltage_power_line_temperature_limit_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "inter_rack_circulation_warning",
      "point_id": "rack.rack_alarm.inter_rack_circulation_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "inter_rack_circulation_alarm",
      "point_id": "rack.rack_alarm.inter_rack_circulation_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "inter_rack_circulation_protection",
      "point_id": "rack.rack_alarm.inter_rack_circulation_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "sudden_voltage_change_warning",
      "point_id": "rack.rack_alarm.sudden_voltage_change_warning",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "sudden_voltage_change_alarm",
      "point_id": "rack.rack_alarm.sudden_voltage_change_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "sudden_voltage_change_protection",
      "point_id": "rack.rack_alarm.sudden_voltage_change_protection",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "internal_resistance_abnormal_alarm",
      "point_id": "rack.rack_alarm.internal_resistance_abnormal_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "pre_charge_abnormal_alarm",
      "point_id": "rack.rack_alarm.pre_charge_abnormal_alarm",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_cell_count",
      "point_id": "rack.rack_data.rack_cell_count",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_temperature_sensor_count",
      "point_id": "rack.rack_data.rack_temperature_sensor_count",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_pack_count",
      "point_id": "rack.rack_data.rack_pack_count",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_charge_count",
      "point_id": "rack.rack_data.rack_charge_count",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_discharge_count",
      "point_id": "rack.rack_data.rack_discharge_count",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_max_cell_voltage_cell_id",
      "point_id": "rack.rack_data.rack_max_cell_voltage_cell_id",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_min_cell_voltage_cell_id",
      "point_id": "rack.rack_data.rack_min_cell_voltage_cell_id",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_max_cell_temperature_cell_id",
      "point_id": "rack.rack_data.rack_max_cell_temperature_cell_id",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_min_cell_temperature_cell_id",
      "point_id": "rack.rack_data.rack_min_cell_temperature_cell_id",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_max_cell_internal_resistance_cell_id",
      "point_id": "rack.rack_data.rack_max_cell_internal_resistance_cell_id",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_min_cell_internal_resistance_cell_id",
      "point_id": "rack.rack_data.rack_min_cell_internal_resistance_cell_id",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_max_cell_soc_cell_id",
      "point_id": "rack.rack_data.rack_max_cell_soc_cell_id",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_min_cell_soc_cell_id",
      "point_id": "rack.rack_data.rack_min_cell_soc_cell_id",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_max_cell_soh_cell_id",
      "point_id": "rack.rack_data.rack_max_cell_soh_cell_id",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_min_cell_soh_cell_id",
      "point_id": "rack.rack_data.rack_min_cell_soh_cell_id",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "digital_input_5_of_bcmu",
      "point_id": "rack.rack_data.digital_input_5_of_bcmu",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "digital_input_6_of_bcmu",
      "point_id": "rack.rack_data.digital_input_6_of_bcmu",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "hv_box_temperature",
      "point_id": "rack.rack_data.hv_box_temperature",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_charge_energy_session",
      "point_id": "rack.rack_data.rack_charge_energy_session",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended",
      "retention_class": "T3_3Y"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_discharge_energy_session",
      "point_id": "rack.rack_data.rack_discharge_energy_session",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended",
      "retention_class": "T3_3Y"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_full_charge_capacity",
      "point_id": "rack.rack_data.rack_full_charge_capacity",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended",
      "retention_class": "T3_3Y"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_full_discharge_capacity",
      "point_id": "rack.rack_data.rack_full_discharge_capacity",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended",
      "retention_class": "T3_3Y"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_accumulated_charge_energy",
      "point_id": "rack.rack_data.rack_accumulated_charge_energy",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended",
      "retention_class": "T3_3Y"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_accumulated_discharge_energy",
      "point_id": "rack.rack_data.rack_accumulated_discharge_energy",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended",
      "retention_class": "T3_3Y"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_cell_voltage_delta",
      "point_id": "rack.rack_data.rack_cell_voltage_delta",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_average_cell_voltage",
      "point_id": "rack.rack_data.rack_average_cell_voltage",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 30.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_cell_temperature_delta",
      "point_id": "rack.rack_data.rack_cell_temperature_delta",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_average_cell_temperature",
      "point_id": "rack.rack_data.rack_average_cell_temperature",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_average_cell_internal_resistance",
      "point_id": "rack.rack_data.rack_average_cell_internal_resistance",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_max_cell_internal_resistance",
      "point_id": "rack.rack_data.rack_max_cell_internal_resistance",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_min_cell_internal_resistance",
      "point_id": "rack.rack_data.rack_min_cell_internal_resistance",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 120.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_average_cell_soc",
      "point_id": "rack.rack_data.rack_average_cell_soc",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_max_cell_soc",
      "point_id": "rack.rack_data.rack_max_cell_soc",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_min_cell_soc",
      "point_id": "rack.rack_data.rack_min_cell_soc",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_average_cell_soh",
      "point_id": "rack.rack_data.rack_average_cell_soh",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_max_cell_soh",
      "point_id": "rack.rack_data.rack_max_cell_soh",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "rack_min_cell_soh",
      "point_id": "rack.rack_data.rack_min_cell_soh",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "hv_box_temperature_2",
      "point_id": "rack.rack_data.hv_box_temperature_2",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "hv_box_temperature_3",
      "point_id": "rack.rack_data.hv_box_temperature_3",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "hv_box_temperature_4",
      "point_id": "rack.rack_data.hv_box_temperature_4",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 60.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_1",
      "point_id": "rack.cell_temperature.cell_temperature_1",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_2",
      "point_id": "rack.cell_temperature.cell_temperature_2",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_3",
      "point_id": "rack.cell_temperature.cell_temperature_3",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_4",
      "point_id": "rack.cell_temperature.cell_temperature_4",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_5",
      "point_id": "rack.cell_temperature.cell_temperature_5",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_6",
      "point_id": "rack.cell_temperature.cell_temperature_6",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_7",
      "point_id": "rack.cell_temperature.cell_temperature_7",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_8",
      "point_id": "rack.cell_temperature.cell_temperature_8",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_9",
      "point_id": "rack.cell_temperature.cell_temperature_9",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_10",
      "point_id": "rack.cell_temperature.cell_temperature_10",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_11",
      "point_id": "rack.cell_temperature.cell_temperature_11",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_12",
      "point_id": "rack.cell_temperature.cell_temperature_12",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_13",
      "point_id": "rack.cell_temperature.cell_temperature_13",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_14",
      "point_id": "rack.cell_temperature.cell_temperature_14",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_15",
      "point_id": "rack.cell_temperature.cell_temperature_15",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_16",
      "point_id": "rack.cell_temperature.cell_temperature_16",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_17",
      "point_id": "rack.cell_temperature.cell_temperature_17",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_18",
      "point_id": "rack.cell_temperature.cell_temperature_18",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_19",
      "point_id": "rack.cell_temperature.cell_temperature_19",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_20",
      "point_id": "rack.cell_temperature.cell_temperature_20",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_21",
      "point_id": "rack.cell_temperature.cell_temperature_21",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_22",
      "point_id": "rack.cell_temperature.cell_temperature_22",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_23",
      "point_id": "rack.cell_temperature.cell_temperature_23",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_24",
      "point_id": "rack.cell_temperature.cell_temperature_24",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_25",
      "point_id": "rack.cell_temperature.cell_temperature_25",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_26",
      "point_id": "rack.cell_temperature.cell_temperature_26",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_27",
      "point_id": "rack.cell_temperature.cell_temperature_27",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_28",
      "point_id": "rack.cell_temperature.cell_temperature_28",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_29",
      "point_id": "rack.cell_temperature.cell_temperature_29",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_30",
      "point_id": "rack.cell_temperature.cell_temperature_30",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_31",
      "point_id": "rack.cell_temperature.cell_temperature_31",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_32",
      "point_id": "rack.cell_temperature.cell_temperature_32",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_33",
      "point_id": "rack.cell_temperature.cell_temperature_33",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_34",
      "point_id": "rack.cell_temperature.cell_temperature_34",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_35",
      "point_id": "rack.cell_temperature.cell_temperature_35",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_36",
      "point_id": "rack.cell_temperature.cell_temperature_36",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_37",
      "point_id": "rack.cell_temperature.cell_temperature_37",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_38",
      "point_id": "rack.cell_temperature.cell_temperature_38",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_39",
      "point_id": "rack.cell_temperature.cell_temperature_39",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_40",
      "point_id": "rack.cell_temperature.cell_temperature_40",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_41",
      "point_id": "rack.cell_temperature.cell_temperature_41",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_42",
      "point_id": "rack.cell_temperature.cell_temperature_42",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_43",
      "point_id": "rack.cell_temperature.cell_temperature_43",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_44",
      "point_id": "rack.cell_temperature.cell_temperature_44",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_45",
      "point_id": "rack.cell_temperature.cell_temperature_45",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_46",
      "point_id": "rack.cell_temperature.cell_temperature_46",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_47",
      "point_id": "rack.cell_temperature.cell_temperature_47",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_48",
      "point_id": "rack.cell_temperature.cell_temperature_48",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_49",
      "point_id": "rack.cell_temperature.cell_temperature_49",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_50",
      "point_id": "rack.cell_temperature.cell_temperature_50",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_51",
      "point_id": "rack.cell_temperature.cell_temperature_51",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_52",
      "point_id": "rack.cell_temperature.cell_temperature_52",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_53",
      "point_id": "rack.cell_temperature.cell_temperature_53",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_54",
      "point_id": "rack.cell_temperature.cell_temperature_54",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_55",
      "point_id": "rack.cell_temperature.cell_temperature_55",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_56",
      "point_id": "rack.cell_temperature.cell_temperature_56",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_57",
      "point_id": "rack.cell_temperature.cell_temperature_57",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_58",
      "point_id": "rack.cell_temperature.cell_temperature_58",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_59",
      "point_id": "rack.cell_temperature.cell_temperature_59",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_60",
      "point_id": "rack.cell_temperature.cell_temperature_60",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_61",
      "point_id": "rack.cell_temperature.cell_temperature_61",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_62",
      "point_id": "rack.cell_temperature.cell_temperature_62",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_63",
      "point_id": "rack.cell_temperature.cell_temperature_63",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_64",
      "point_id": "rack.cell_temperature.cell_temperature_64",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_65",
      "point_id": "rack.cell_temperature.cell_temperature_65",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_66",
      "point_id": "rack.cell_temperature.cell_temperature_66",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_67",
      "point_id": "rack.cell_temperature.cell_temperature_67",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_68",
      "point_id": "rack.cell_temperature.cell_temperature_68",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_69",
      "point_id": "rack.cell_temperature.cell_temperature_69",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_70",
      "point_id": "rack.cell_temperature.cell_temperature_70",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_71",
      "point_id": "rack.cell_temperature.cell_temperature_71",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_72",
      "point_id": "rack.cell_temperature.cell_temperature_72",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_73",
      "point_id": "rack.cell_temperature.cell_temperature_73",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_74",
      "point_id": "rack.cell_temperature.cell_temperature_74",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_75",
      "point_id": "rack.cell_temperature.cell_temperature_75",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_76",
      "point_id": "rack.cell_temperature.cell_temperature_76",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_77",
      "point_id": "rack.cell_temperature.cell_temperature_77",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_78",
      "point_id": "rack.cell_temperature.cell_temperature_78",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_79",
      "point_id": "rack.cell_temperature.cell_temperature_79",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_80",
      "point_id": "rack.cell_temperature.cell_temperature_80",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_81",
      "point_id": "rack.cell_temperature.cell_temperature_81",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_82",
      "point_id": "rack.cell_temperature.cell_temperature_82",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_83",
      "point_id": "rack.cell_temperature.cell_temperature_83",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_84",
      "point_id": "rack.cell_temperature.cell_temperature_84",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_85",
      "point_id": "rack.cell_temperature.cell_temperature_85",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_86",
      "point_id": "rack.cell_temperature.cell_temperature_86",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_87",
      "point_id": "rack.cell_temperature.cell_temperature_87",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_88",
      "point_id": "rack.cell_temperature.cell_temperature_88",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_89",
      "point_id": "rack.cell_temperature.cell_temperature_89",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_90",
      "point_id": "rack.cell_temperature.cell_temperature_90",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_91",
      "point_id": "rack.cell_temperature.cell_temperature_91",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_92",
      "point_id": "rack.cell_temperature.cell_temperature_92",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_93",
      "point_id": "rack.cell_temperature.cell_temperature_93",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_94",
      "point_id": "rack.cell_temperature.cell_temperature_94",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_95",
      "point_id": "rack.cell_temperature.cell_temperature_95",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_96",
      "point_id": "rack.cell_temperature.cell_temperature_96",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_97",
      "point_id": "rack.cell_temperature.cell_temperature_97",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_98",
      "point_id": "rack.cell_temperature.cell_temperature_98",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_99",
      "point_id": "rack.cell_temperature.cell_temperature_99",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_100",
      "point_id": "rack.cell_temperature.cell_temperature_100",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_101",
      "point_id": "rack.cell_temperature.cell_temperature_101",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_102",
      "point_id": "rack.cell_temperature.cell_temperature_102",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_103",
      "point_id": "rack.cell_temperature.cell_temperature_103",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_104",
      "point_id": "rack.cell_temperature.cell_temperature_104",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_105",
      "point_id": "rack.cell_temperature.cell_temperature_105",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_106",
      "point_id": "rack.cell_temperature.cell_temperature_106",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_107",
      "point_id": "rack.cell_temperature.cell_temperature_107",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_108",
      "point_id": "rack.cell_temperature.cell_temperature_108",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_109",
      "point_id": "rack.cell_temperature.cell_temperature_109",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_110",
      "point_id": "rack.cell_temperature.cell_temperature_110",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_111",
      "point_id": "rack.cell_temperature.cell_temperature_111",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_112",
      "point_id": "rack.cell_temperature.cell_temperature_112",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_113",
      "point_id": "rack.cell_temperature.cell_temperature_113",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_114",
      "point_id": "rack.cell_temperature.cell_temperature_114",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_115",
      "point_id": "rack.cell_temperature.cell_temperature_115",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_116",
      "point_id": "rack.cell_temperature.cell_temperature_116",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_117",
      "point_id": "rack.cell_temperature.cell_temperature_117",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_118",
      "point_id": "rack.cell_temperature.cell_temperature_118",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_119",
      "point_id": "rack.cell_temperature.cell_temperature_119",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_120",
      "point_id": "rack.cell_temperature.cell_temperature_120",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_121",
      "point_id": "rack.cell_temperature.cell_temperature_121",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_122",
      "point_id": "rack.cell_temperature.cell_temperature_122",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_123",
      "point_id": "rack.cell_temperature.cell_temperature_123",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_124",
      "point_id": "rack.cell_temperature.cell_temperature_124",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_125",
      "point_id": "rack.cell_temperature.cell_temperature_125",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_126",
      "point_id": "rack.cell_temperature.cell_temperature_126",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_127",
      "point_id": "rack.cell_temperature.cell_temperature_127",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_128",
      "point_id": "rack.cell_temperature.cell_temperature_128",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_129",
      "point_id": "rack.cell_temperature.cell_temperature_129",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_130",
      "point_id": "rack.cell_temperature.cell_temperature_130",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_131",
      "point_id": "rack.cell_temperature.cell_temperature_131",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_132",
      "point_id": "rack.cell_temperature.cell_temperature_132",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_133",
      "point_id": "rack.cell_temperature.cell_temperature_133",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_134",
      "point_id": "rack.cell_temperature.cell_temperature_134",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_135",
      "point_id": "rack.cell_temperature.cell_temperature_135",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_136",
      "point_id": "rack.cell_temperature.cell_temperature_136",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_137",
      "point_id": "rack.cell_temperature.cell_temperature_137",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_138",
      "point_id": "rack.cell_temperature.cell_temperature_138",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_139",
      "point_id": "rack.cell_temperature.cell_temperature_139",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_140",
      "point_id": "rack.cell_temperature.cell_temperature_140",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_141",
      "point_id": "rack.cell_temperature.cell_temperature_141",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_142",
      "point_id": "rack.cell_temperature.cell_temperature_142",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_143",
      "point_id": "rack.cell_temperature.cell_temperature_143",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_144",
      "point_id": "rack.cell_temperature.cell_temperature_144",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_145",
      "point_id": "rack.cell_temperature.cell_temperature_145",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_146",
      "point_id": "rack.cell_temperature.cell_temperature_146",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_147",
      "point_id": "rack.cell_temperature.cell_temperature_147",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_148",
      "point_id": "rack.cell_temperature.cell_temperature_148",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_149",
      "point_id": "rack.cell_temperature.cell_temperature_149",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_150",
      "point_id": "rack.cell_temperature.cell_temperature_150",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_151",
      "point_id": "rack.cell_temperature.cell_temperature_151",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_152",
      "point_id": "rack.cell_temperature.cell_temperature_152",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_153",
      "point_id": "rack.cell_temperature.cell_temperature_153",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_154",
      "point_id": "rack.cell_temperature.cell_temperature_154",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_155",
      "point_id": "rack.cell_temperature.cell_temperature_155",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_156",
      "point_id": "rack.cell_temperature.cell_temperature_156",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_157",
      "point_id": "rack.cell_temperature.cell_temperature_157",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_158",
      "point_id": "rack.cell_temperature.cell_temperature_158",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_159",
      "point_id": "rack.cell_temperature.cell_temperature_159",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_160",
      "point_id": "rack.cell_temperature.cell_temperature_160",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_161",
      "point_id": "rack.cell_temperature.cell_temperature_161",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_162",
      "point_id": "rack.cell_temperature.cell_temperature_162",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_163",
      "point_id": "rack.cell_temperature.cell_temperature_163",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_164",
      "point_id": "rack.cell_temperature.cell_temperature_164",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_165",
      "point_id": "rack.cell_temperature.cell_temperature_165",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_166",
      "point_id": "rack.cell_temperature.cell_temperature_166",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_167",
      "point_id": "rack.cell_temperature.cell_temperature_167",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_168",
      "point_id": "rack.cell_temperature.cell_temperature_168",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_169",
      "point_id": "rack.cell_temperature.cell_temperature_169",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_170",
      "point_id": "rack.cell_temperature.cell_temperature_170",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_171",
      "point_id": "rack.cell_temperature.cell_temperature_171",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_172",
      "point_id": "rack.cell_temperature.cell_temperature_172",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_173",
      "point_id": "rack.cell_temperature.cell_temperature_173",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_174",
      "point_id": "rack.cell_temperature.cell_temperature_174",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_175",
      "point_id": "rack.cell_temperature.cell_temperature_175",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_176",
      "point_id": "rack.cell_temperature.cell_temperature_176",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_177",
      "point_id": "rack.cell_temperature.cell_temperature_177",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_178",
      "point_id": "rack.cell_temperature.cell_temperature_178",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_179",
      "point_id": "rack.cell_temperature.cell_temperature_179",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_180",
      "point_id": "rack.cell_temperature.cell_temperature_180",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_181",
      "point_id": "rack.cell_temperature.cell_temperature_181",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_182",
      "point_id": "rack.cell_temperature.cell_temperature_182",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_183",
      "point_id": "rack.cell_temperature.cell_temperature_183",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_184",
      "point_id": "rack.cell_temperature.cell_temperature_184",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_185",
      "point_id": "rack.cell_temperature.cell_temperature_185",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_186",
      "point_id": "rack.cell_temperature.cell_temperature_186",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_187",
      "point_id": "rack.cell_temperature.cell_temperature_187",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_188",
      "point_id": "rack.cell_temperature.cell_temperature_188",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_189",
      "point_id": "rack.cell_temperature.cell_temperature_189",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_190",
      "point_id": "rack.cell_temperature.cell_temperature_190",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_191",
      "point_id": "rack.cell_temperature.cell_temperature_191",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_192",
      "point_id": "rack.cell_temperature.cell_temperature_192",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_193",
      "point_id": "rack.cell_temperature.cell_temperature_193",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_194",
      "point_id": "rack.cell_temperature.cell_temperature_194",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_195",
      "point_id": "rack.cell_temperature.cell_temperature_195",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_196",
      "point_id": "rack.cell_temperature.cell_temperature_196",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_197",
      "point_id": "rack.cell_temperature.cell_temperature_197",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_198",
      "point_id": "rack.cell_temperature.cell_temperature_198",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_199",
      "point_id": "rack.cell_temperature.cell_temperature_199",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_200",
      "point_id": "rack.cell_temperature.cell_temperature_200",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_201",
      "point_id": "rack.cell_temperature.cell_temperature_201",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_202",
      "point_id": "rack.cell_temperature.cell_temperature_202",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_203",
      "point_id": "rack.cell_temperature.cell_temperature_203",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_204",
      "point_id": "rack.cell_temperature.cell_temperature_204",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_205",
      "point_id": "rack.cell_temperature.cell_temperature_205",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_206",
      "point_id": "rack.cell_temperature.cell_temperature_206",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_207",
      "point_id": "rack.cell_temperature.cell_temperature_207",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_208",
      "point_id": "rack.cell_temperature.cell_temperature_208",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_209",
      "point_id": "rack.cell_temperature.cell_temperature_209",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_210",
      "point_id": "rack.cell_temperature.cell_temperature_210",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_211",
      "point_id": "rack.cell_temperature.cell_temperature_211",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_212",
      "point_id": "rack.cell_temperature.cell_temperature_212",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_213",
      "point_id": "rack.cell_temperature.cell_temperature_213",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_214",
      "point_id": "rack.cell_temperature.cell_temperature_214",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_215",
      "point_id": "rack.cell_temperature.cell_temperature_215",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_216",
      "point_id": "rack.cell_temperature.cell_temperature_216",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_217",
      "point_id": "rack.cell_temperature.cell_temperature_217",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_218",
      "point_id": "rack.cell_temperature.cell_temperature_218",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_219",
      "point_id": "rack.cell_temperature.cell_temperature_219",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_220",
      "point_id": "rack.cell_temperature.cell_temperature_220",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_221",
      "point_id": "rack.cell_temperature.cell_temperature_221",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_222",
      "point_id": "rack.cell_temperature.cell_temperature_222",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_223",
      "point_id": "rack.cell_temperature.cell_temperature_223",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_224",
      "point_id": "rack.cell_temperature.cell_temperature_224",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_225",
      "point_id": "rack.cell_temperature.cell_temperature_225",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_226",
      "point_id": "rack.cell_temperature.cell_temperature_226",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_227",
      "point_id": "rack.cell_temperature.cell_temperature_227",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_228",
      "point_id": "rack.cell_temperature.cell_temperature_228",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_229",
      "point_id": "rack.cell_temperature.cell_temperature_229",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_230",
      "point_id": "rack.cell_temperature.cell_temperature_230",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_231",
      "point_id": "rack.cell_temperature.cell_temperature_231",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_232",
      "point_id": "rack.cell_temperature.cell_temperature_232",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_233",
      "point_id": "rack.cell_temperature.cell_temperature_233",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_234",
      "point_id": "rack.cell_temperature.cell_temperature_234",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_235",
      "point_id": "rack.cell_temperature.cell_temperature_235",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_236",
      "point_id": "rack.cell_temperature.cell_temperature_236",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_237",
      "point_id": "rack.cell_temperature.cell_temperature_237",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_238",
      "point_id": "rack.cell_temperature.cell_temperature_238",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_239",
      "point_id": "rack.cell_temperature.cell_temperature_239",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_240",
      "point_id": "rack.cell_temperature.cell_temperature_240",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_241",
      "point_id": "rack.cell_temperature.cell_temperature_241",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_242",
      "point_id": "rack.cell_temperature.cell_temperature_242",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_243",
      "point_id": "rack.cell_temperature.cell_temperature_243",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_244",
      "point_id": "rack.cell_temperature.cell_temperature_244",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_245",
      "point_id": "rack.cell_temperature.cell_temperature_245",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_246",
      "point_id": "rack.cell_temperature.cell_temperature_246",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_247",
      "point_id": "rack.cell_temperature.cell_temperature_247",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_248",
      "point_id": "rack.cell_temperature.cell_temperature_248",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_249",
      "point_id": "rack.cell_temperature.cell_temperature_249",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_250",
      "point_id": "rack.cell_temperature.cell_temperature_250",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_251",
      "point_id": "rack.cell_temperature.cell_temperature_251",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_252",
      "point_id": "rack.cell_temperature.cell_temperature_252",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_253",
      "point_id": "rack.cell_temperature.cell_temperature_253",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_254",
      "point_id": "rack.cell_temperature.cell_temperature_254",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_255",
      "point_id": "rack.cell_temperature.cell_temperature_255",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_256",
      "point_id": "rack.cell_temperature.cell_temperature_256",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_257",
      "point_id": "rack.cell_temperature.cell_temperature_257",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_258",
      "point_id": "rack.cell_temperature.cell_temperature_258",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_259",
      "point_id": "rack.cell_temperature.cell_temperature_259",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_260",
      "point_id": "rack.cell_temperature.cell_temperature_260",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_261",
      "point_id": "rack.cell_temperature.cell_temperature_261",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_262",
      "point_id": "rack.cell_temperature.cell_temperature_262",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_263",
      "point_id": "rack.cell_temperature.cell_temperature_263",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_264",
      "point_id": "rack.cell_temperature.cell_temperature_264",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_265",
      "point_id": "rack.cell_temperature.cell_temperature_265",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_266",
      "point_id": "rack.cell_temperature.cell_temperature_266",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_267",
      "point_id": "rack.cell_temperature.cell_temperature_267",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_268",
      "point_id": "rack.cell_temperature.cell_temperature_268",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_269",
      "point_id": "rack.cell_temperature.cell_temperature_269",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_270",
      "point_id": "rack.cell_temperature.cell_temperature_270",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_271",
      "point_id": "rack.cell_temperature.cell_temperature_271",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_272",
      "point_id": "rack.cell_temperature.cell_temperature_272",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_273",
      "point_id": "rack.cell_temperature.cell_temperature_273",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_274",
      "point_id": "rack.cell_temperature.cell_temperature_274",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_275",
      "point_id": "rack.cell_temperature.cell_temperature_275",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_276",
      "point_id": "rack.cell_temperature.cell_temperature_276",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_277",
      "point_id": "rack.cell_temperature.cell_temperature_277",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_278",
      "point_id": "rack.cell_temperature.cell_temperature_278",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_279",
      "point_id": "rack.cell_temperature.cell_temperature_279",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_280",
      "point_id": "rack.cell_temperature.cell_temperature_280",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_281",
      "point_id": "rack.cell_temperature.cell_temperature_281",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_282",
      "point_id": "rack.cell_temperature.cell_temperature_282",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_283",
      "point_id": "rack.cell_temperature.cell_temperature_283",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_284",
      "point_id": "rack.cell_temperature.cell_temperature_284",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_285",
      "point_id": "rack.cell_temperature.cell_temperature_285",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_286",
      "point_id": "rack.cell_temperature.cell_temperature_286",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_287",
      "point_id": "rack.cell_temperature.cell_temperature_287",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_288",
      "point_id": "rack.cell_temperature.cell_temperature_288",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_289",
      "point_id": "rack.cell_temperature.cell_temperature_289",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_290",
      "point_id": "rack.cell_temperature.cell_temperature_290",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_291",
      "point_id": "rack.cell_temperature.cell_temperature_291",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_292",
      "point_id": "rack.cell_temperature.cell_temperature_292",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_293",
      "point_id": "rack.cell_temperature.cell_temperature_293",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_294",
      "point_id": "rack.cell_temperature.cell_temperature_294",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_295",
      "point_id": "rack.cell_temperature.cell_temperature_295",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_296",
      "point_id": "rack.cell_temperature.cell_temperature_296",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_297",
      "point_id": "rack.cell_temperature.cell_temperature_297",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_298",
      "point_id": "rack.cell_temperature.cell_temperature_298",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_299",
      "point_id": "rack.cell_temperature.cell_temperature_299",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_300",
      "point_id": "rack.cell_temperature.cell_temperature_300",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_301",
      "point_id": "rack.cell_temperature.cell_temperature_301",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_302",
      "point_id": "rack.cell_temperature.cell_temperature_302",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_303",
      "point_id": "rack.cell_temperature.cell_temperature_303",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_304",
      "point_id": "rack.cell_temperature.cell_temperature_304",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_305",
      "point_id": "rack.cell_temperature.cell_temperature_305",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_306",
      "point_id": "rack.cell_temperature.cell_temperature_306",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_307",
      "point_id": "rack.cell_temperature.cell_temperature_307",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_308",
      "point_id": "rack.cell_temperature.cell_temperature_308",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_309",
      "point_id": "rack.cell_temperature.cell_temperature_309",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_310",
      "point_id": "rack.cell_temperature.cell_temperature_310",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_311",
      "point_id": "rack.cell_temperature.cell_temperature_311",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_312",
      "point_id": "rack.cell_temperature.cell_temperature_312",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_313",
      "point_id": "rack.cell_temperature.cell_temperature_313",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_314",
      "point_id": "rack.cell_temperature.cell_temperature_314",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_315",
      "point_id": "rack.cell_temperature.cell_temperature_315",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_316",
      "point_id": "rack.cell_temperature.cell_temperature_316",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_317",
      "point_id": "rack.cell_temperature.cell_temperature_317",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_318",
      "point_id": "rack.cell_temperature.cell_temperature_318",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_319",
      "point_id": "rack.cell_temperature.cell_temperature_319",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_320",
      "point_id": "rack.cell_temperature.cell_temperature_320",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_321",
      "point_id": "rack.cell_temperature.cell_temperature_321",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_322",
      "point_id": "rack.cell_temperature.cell_temperature_322",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_323",
      "point_id": "rack.cell_temperature.cell_temperature_323",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_324",
      "point_id": "rack.cell_temperature.cell_temperature_324",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_325",
      "point_id": "rack.cell_temperature.cell_temperature_325",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_326",
      "point_id": "rack.cell_temperature.cell_temperature_326",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_327",
      "point_id": "rack.cell_temperature.cell_temperature_327",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_328",
      "point_id": "rack.cell_temperature.cell_temperature_328",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_329",
      "point_id": "rack.cell_temperature.cell_temperature_329",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_330",
      "point_id": "rack.cell_temperature.cell_temperature_330",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_331",
      "point_id": "rack.cell_temperature.cell_temperature_331",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_332",
      "point_id": "rack.cell_temperature.cell_temperature_332",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_333",
      "point_id": "rack.cell_temperature.cell_temperature_333",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_334",
      "point_id": "rack.cell_temperature.cell_temperature_334",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_335",
      "point_id": "rack.cell_temperature.cell_temperature_335",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_336",
      "point_id": "rack.cell_temperature.cell_temperature_336",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_337",
      "point_id": "rack.cell_temperature.cell_temperature_337",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_338",
      "point_id": "rack.cell_temperature.cell_temperature_338",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_339",
      "point_id": "rack.cell_temperature.cell_temperature_339",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_340",
      "point_id": "rack.cell_temperature.cell_temperature_340",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_341",
      "point_id": "rack.cell_temperature.cell_temperature_341",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_342",
      "point_id": "rack.cell_temperature.cell_temperature_342",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_343",
      "point_id": "rack.cell_temperature.cell_temperature_343",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_344",
      "point_id": "rack.cell_temperature.cell_temperature_344",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_345",
      "point_id": "rack.cell_temperature.cell_temperature_345",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_346",
      "point_id": "rack.cell_temperature.cell_temperature_346",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_347",
      "point_id": "rack.cell_temperature.cell_temperature_347",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_348",
      "point_id": "rack.cell_temperature.cell_temperature_348",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_349",
      "point_id": "rack.cell_temperature.cell_temperature_349",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_350",
      "point_id": "rack.cell_temperature.cell_temperature_350",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_351",
      "point_id": "rack.cell_temperature.cell_temperature_351",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_352",
      "point_id": "rack.cell_temperature.cell_temperature_352",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_353",
      "point_id": "rack.cell_temperature.cell_temperature_353",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_354",
      "point_id": "rack.cell_temperature.cell_temperature_354",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_355",
      "point_id": "rack.cell_temperature.cell_temperature_355",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_356",
      "point_id": "rack.cell_temperature.cell_temperature_356",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_357",
      "point_id": "rack.cell_temperature.cell_temperature_357",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_358",
      "point_id": "rack.cell_temperature.cell_temperature_358",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_359",
      "point_id": "rack.cell_temperature.cell_temperature_359",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_360",
      "point_id": "rack.cell_temperature.cell_temperature_360",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_361",
      "point_id": "rack.cell_temperature.cell_temperature_361",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_362",
      "point_id": "rack.cell_temperature.cell_temperature_362",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_363",
      "point_id": "rack.cell_temperature.cell_temperature_363",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_364",
      "point_id": "rack.cell_temperature.cell_temperature_364",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_365",
      "point_id": "rack.cell_temperature.cell_temperature_365",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_366",
      "point_id": "rack.cell_temperature.cell_temperature_366",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_367",
      "point_id": "rack.cell_temperature.cell_temperature_367",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_368",
      "point_id": "rack.cell_temperature.cell_temperature_368",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_369",
      "point_id": "rack.cell_temperature.cell_temperature_369",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_370",
      "point_id": "rack.cell_temperature.cell_temperature_370",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_371",
      "point_id": "rack.cell_temperature.cell_temperature_371",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_372",
      "point_id": "rack.cell_temperature.cell_temperature_372",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_373",
      "point_id": "rack.cell_temperature.cell_temperature_373",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_374",
      "point_id": "rack.cell_temperature.cell_temperature_374",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_375",
      "point_id": "rack.cell_temperature.cell_temperature_375",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_376",
      "point_id": "rack.cell_temperature.cell_temperature_376",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_377",
      "point_id": "rack.cell_temperature.cell_temperature_377",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_378",
      "point_id": "rack.cell_temperature.cell_temperature_378",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_379",
      "point_id": "rack.cell_temperature.cell_temperature_379",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_380",
      "point_id": "rack.cell_temperature.cell_temperature_380",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_381",
      "point_id": "rack.cell_temperature.cell_temperature_381",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_382",
      "point_id": "rack.cell_temperature.cell_temperature_382",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_383",
      "point_id": "rack.cell_temperature.cell_temperature_383",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_384",
      "point_id": "rack.cell_temperature.cell_temperature_384",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_385",
      "point_id": "rack.cell_temperature.cell_temperature_385",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_386",
      "point_id": "rack.cell_temperature.cell_temperature_386",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_387",
      "point_id": "rack.cell_temperature.cell_temperature_387",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_388",
      "point_id": "rack.cell_temperature.cell_temperature_388",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_389",
      "point_id": "rack.cell_temperature.cell_temperature_389",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_390",
      "point_id": "rack.cell_temperature.cell_temperature_390",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_391",
      "point_id": "rack.cell_temperature.cell_temperature_391",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_392",
      "point_id": "rack.cell_temperature.cell_temperature_392",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_393",
      "point_id": "rack.cell_temperature.cell_temperature_393",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_394",
      "point_id": "rack.cell_temperature.cell_temperature_394",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_395",
      "point_id": "rack.cell_temperature.cell_temperature_395",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_396",
      "point_id": "rack.cell_temperature.cell_temperature_396",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_397",
      "point_id": "rack.cell_temperature.cell_temperature_397",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_398",
      "point_id": "rack.cell_temperature.cell_temperature_398",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_399",
      "point_id": "rack.cell_temperature.cell_temperature_399",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_400",
      "point_id": "rack.cell_temperature.cell_temperature_400",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_401",
      "point_id": "rack.cell_temperature.cell_temperature_401",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_402",
      "point_id": "rack.cell_temperature.cell_temperature_402",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_403",
      "point_id": "rack.cell_temperature.cell_temperature_403",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_404",
      "point_id": "rack.cell_temperature.cell_temperature_404",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_405",
      "point_id": "rack.cell_temperature.cell_temperature_405",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_406",
      "point_id": "rack.cell_temperature.cell_temperature_406",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_407",
      "point_id": "rack.cell_temperature.cell_temperature_407",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_408",
      "point_id": "rack.cell_temperature.cell_temperature_408",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_409",
      "point_id": "rack.cell_temperature.cell_temperature_409",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_410",
      "point_id": "rack.cell_temperature.cell_temperature_410",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_411",
      "point_id": "rack.cell_temperature.cell_temperature_411",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_412",
      "point_id": "rack.cell_temperature.cell_temperature_412",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_413",
      "point_id": "rack.cell_temperature.cell_temperature_413",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_414",
      "point_id": "rack.cell_temperature.cell_temperature_414",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_415",
      "point_id": "rack.cell_temperature.cell_temperature_415",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_temperature_416",
      "point_id": "rack.cell_temperature.cell_temperature_416",
      "substream": "bms_extended",
      "mode": "PERIODIC",
      "interval_sec": 180.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_1",
      "point_id": "rack.cell_balance.cell_charge_balance_1",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_2",
      "point_id": "rack.cell_balance.cell_charge_balance_2",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_3",
      "point_id": "rack.cell_balance.cell_charge_balance_3",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_4",
      "point_id": "rack.cell_balance.cell_charge_balance_4",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_5",
      "point_id": "rack.cell_balance.cell_charge_balance_5",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_6",
      "point_id": "rack.cell_balance.cell_charge_balance_6",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_7",
      "point_id": "rack.cell_balance.cell_charge_balance_7",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_8",
      "point_id": "rack.cell_balance.cell_charge_balance_8",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_9",
      "point_id": "rack.cell_balance.cell_charge_balance_9",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_10",
      "point_id": "rack.cell_balance.cell_charge_balance_10",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_11",
      "point_id": "rack.cell_balance.cell_charge_balance_11",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_12",
      "point_id": "rack.cell_balance.cell_charge_balance_12",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_13",
      "point_id": "rack.cell_balance.cell_charge_balance_13",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_14",
      "point_id": "rack.cell_balance.cell_charge_balance_14",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_15",
      "point_id": "rack.cell_balance.cell_charge_balance_15",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_16",
      "point_id": "rack.cell_balance.cell_charge_balance_16",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_17",
      "point_id": "rack.cell_balance.cell_charge_balance_17",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_18",
      "point_id": "rack.cell_balance.cell_charge_balance_18",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_19",
      "point_id": "rack.cell_balance.cell_charge_balance_19",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_20",
      "point_id": "rack.cell_balance.cell_charge_balance_20",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_21",
      "point_id": "rack.cell_balance.cell_charge_balance_21",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_22",
      "point_id": "rack.cell_balance.cell_charge_balance_22",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_23",
      "point_id": "rack.cell_balance.cell_charge_balance_23",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_24",
      "point_id": "rack.cell_balance.cell_charge_balance_24",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_25",
      "point_id": "rack.cell_balance.cell_charge_balance_25",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_26",
      "point_id": "rack.cell_balance.cell_charge_balance_26",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_27",
      "point_id": "rack.cell_balance.cell_charge_balance_27",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_28",
      "point_id": "rack.cell_balance.cell_charge_balance_28",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_29",
      "point_id": "rack.cell_balance.cell_charge_balance_29",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_30",
      "point_id": "rack.cell_balance.cell_charge_balance_30",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_31",
      "point_id": "rack.cell_balance.cell_charge_balance_31",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_32",
      "point_id": "rack.cell_balance.cell_charge_balance_32",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_33",
      "point_id": "rack.cell_balance.cell_charge_balance_33",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_34",
      "point_id": "rack.cell_balance.cell_charge_balance_34",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_35",
      "point_id": "rack.cell_balance.cell_charge_balance_35",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_36",
      "point_id": "rack.cell_balance.cell_charge_balance_36",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_37",
      "point_id": "rack.cell_balance.cell_charge_balance_37",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_38",
      "point_id": "rack.cell_balance.cell_charge_balance_38",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_39",
      "point_id": "rack.cell_balance.cell_charge_balance_39",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_40",
      "point_id": "rack.cell_balance.cell_charge_balance_40",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_41",
      "point_id": "rack.cell_balance.cell_charge_balance_41",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_42",
      "point_id": "rack.cell_balance.cell_charge_balance_42",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_43",
      "point_id": "rack.cell_balance.cell_charge_balance_43",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_44",
      "point_id": "rack.cell_balance.cell_charge_balance_44",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_45",
      "point_id": "rack.cell_balance.cell_charge_balance_45",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_46",
      "point_id": "rack.cell_balance.cell_charge_balance_46",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_47",
      "point_id": "rack.cell_balance.cell_charge_balance_47",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_48",
      "point_id": "rack.cell_balance.cell_charge_balance_48",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_49",
      "point_id": "rack.cell_balance.cell_charge_balance_49",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_50",
      "point_id": "rack.cell_balance.cell_charge_balance_50",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_51",
      "point_id": "rack.cell_balance.cell_charge_balance_51",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_52",
      "point_id": "rack.cell_balance.cell_charge_balance_52",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_53",
      "point_id": "rack.cell_balance.cell_charge_balance_53",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_54",
      "point_id": "rack.cell_balance.cell_charge_balance_54",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_55",
      "point_id": "rack.cell_balance.cell_charge_balance_55",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_56",
      "point_id": "rack.cell_balance.cell_charge_balance_56",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_57",
      "point_id": "rack.cell_balance.cell_charge_balance_57",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_58",
      "point_id": "rack.cell_balance.cell_charge_balance_58",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_59",
      "point_id": "rack.cell_balance.cell_charge_balance_59",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_60",
      "point_id": "rack.cell_balance.cell_charge_balance_60",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_61",
      "point_id": "rack.cell_balance.cell_charge_balance_61",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_62",
      "point_id": "rack.cell_balance.cell_charge_balance_62",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_63",
      "point_id": "rack.cell_balance.cell_charge_balance_63",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_64",
      "point_id": "rack.cell_balance.cell_charge_balance_64",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_65",
      "point_id": "rack.cell_balance.cell_charge_balance_65",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_66",
      "point_id": "rack.cell_balance.cell_charge_balance_66",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_67",
      "point_id": "rack.cell_balance.cell_charge_balance_67",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_68",
      "point_id": "rack.cell_balance.cell_charge_balance_68",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_69",
      "point_id": "rack.cell_balance.cell_charge_balance_69",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_70",
      "point_id": "rack.cell_balance.cell_charge_balance_70",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_71",
      "point_id": "rack.cell_balance.cell_charge_balance_71",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_72",
      "point_id": "rack.cell_balance.cell_charge_balance_72",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_73",
      "point_id": "rack.cell_balance.cell_charge_balance_73",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_74",
      "point_id": "rack.cell_balance.cell_charge_balance_74",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_75",
      "point_id": "rack.cell_balance.cell_charge_balance_75",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_76",
      "point_id": "rack.cell_balance.cell_charge_balance_76",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_77",
      "point_id": "rack.cell_balance.cell_charge_balance_77",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_78",
      "point_id": "rack.cell_balance.cell_charge_balance_78",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_79",
      "point_id": "rack.cell_balance.cell_charge_balance_79",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_80",
      "point_id": "rack.cell_balance.cell_charge_balance_80",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_81",
      "point_id": "rack.cell_balance.cell_charge_balance_81",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_82",
      "point_id": "rack.cell_balance.cell_charge_balance_82",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_83",
      "point_id": "rack.cell_balance.cell_charge_balance_83",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_84",
      "point_id": "rack.cell_balance.cell_charge_balance_84",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_85",
      "point_id": "rack.cell_balance.cell_charge_balance_85",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_86",
      "point_id": "rack.cell_balance.cell_charge_balance_86",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_87",
      "point_id": "rack.cell_balance.cell_charge_balance_87",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_88",
      "point_id": "rack.cell_balance.cell_charge_balance_88",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_89",
      "point_id": "rack.cell_balance.cell_charge_balance_89",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_90",
      "point_id": "rack.cell_balance.cell_charge_balance_90",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_91",
      "point_id": "rack.cell_balance.cell_charge_balance_91",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_92",
      "point_id": "rack.cell_balance.cell_charge_balance_92",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_93",
      "point_id": "rack.cell_balance.cell_charge_balance_93",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_94",
      "point_id": "rack.cell_balance.cell_charge_balance_94",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_95",
      "point_id": "rack.cell_balance.cell_charge_balance_95",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_96",
      "point_id": "rack.cell_balance.cell_charge_balance_96",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_97",
      "point_id": "rack.cell_balance.cell_charge_balance_97",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_98",
      "point_id": "rack.cell_balance.cell_charge_balance_98",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_99",
      "point_id": "rack.cell_balance.cell_charge_balance_99",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_100",
      "point_id": "rack.cell_balance.cell_charge_balance_100",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_101",
      "point_id": "rack.cell_balance.cell_charge_balance_101",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_102",
      "point_id": "rack.cell_balance.cell_charge_balance_102",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_103",
      "point_id": "rack.cell_balance.cell_charge_balance_103",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_104",
      "point_id": "rack.cell_balance.cell_charge_balance_104",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_105",
      "point_id": "rack.cell_balance.cell_charge_balance_105",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_106",
      "point_id": "rack.cell_balance.cell_charge_balance_106",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_107",
      "point_id": "rack.cell_balance.cell_charge_balance_107",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_108",
      "point_id": "rack.cell_balance.cell_charge_balance_108",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_109",
      "point_id": "rack.cell_balance.cell_charge_balance_109",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_110",
      "point_id": "rack.cell_balance.cell_charge_balance_110",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_111",
      "point_id": "rack.cell_balance.cell_charge_balance_111",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_112",
      "point_id": "rack.cell_balance.cell_charge_balance_112",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_113",
      "point_id": "rack.cell_balance.cell_charge_balance_113",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_114",
      "point_id": "rack.cell_balance.cell_charge_balance_114",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_115",
      "point_id": "rack.cell_balance.cell_charge_balance_115",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_116",
      "point_id": "rack.cell_balance.cell_charge_balance_116",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_117",
      "point_id": "rack.cell_balance.cell_charge_balance_117",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_118",
      "point_id": "rack.cell_balance.cell_charge_balance_118",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_119",
      "point_id": "rack.cell_balance.cell_charge_balance_119",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_120",
      "point_id": "rack.cell_balance.cell_charge_balance_120",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_121",
      "point_id": "rack.cell_balance.cell_charge_balance_121",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_122",
      "point_id": "rack.cell_balance.cell_charge_balance_122",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_123",
      "point_id": "rack.cell_balance.cell_charge_balance_123",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_124",
      "point_id": "rack.cell_balance.cell_charge_balance_124",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_125",
      "point_id": "rack.cell_balance.cell_charge_balance_125",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_126",
      "point_id": "rack.cell_balance.cell_charge_balance_126",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_127",
      "point_id": "rack.cell_balance.cell_charge_balance_127",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_128",
      "point_id": "rack.cell_balance.cell_charge_balance_128",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_129",
      "point_id": "rack.cell_balance.cell_charge_balance_129",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_130",
      "point_id": "rack.cell_balance.cell_charge_balance_130",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_131",
      "point_id": "rack.cell_balance.cell_charge_balance_131",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_132",
      "point_id": "rack.cell_balance.cell_charge_balance_132",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_133",
      "point_id": "rack.cell_balance.cell_charge_balance_133",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_134",
      "point_id": "rack.cell_balance.cell_charge_balance_134",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_135",
      "point_id": "rack.cell_balance.cell_charge_balance_135",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_136",
      "point_id": "rack.cell_balance.cell_charge_balance_136",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_137",
      "point_id": "rack.cell_balance.cell_charge_balance_137",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_138",
      "point_id": "rack.cell_balance.cell_charge_balance_138",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_139",
      "point_id": "rack.cell_balance.cell_charge_balance_139",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_140",
      "point_id": "rack.cell_balance.cell_charge_balance_140",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_141",
      "point_id": "rack.cell_balance.cell_charge_balance_141",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_142",
      "point_id": "rack.cell_balance.cell_charge_balance_142",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_143",
      "point_id": "rack.cell_balance.cell_charge_balance_143",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_144",
      "point_id": "rack.cell_balance.cell_charge_balance_144",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_145",
      "point_id": "rack.cell_balance.cell_charge_balance_145",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_146",
      "point_id": "rack.cell_balance.cell_charge_balance_146",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_147",
      "point_id": "rack.cell_balance.cell_charge_balance_147",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_148",
      "point_id": "rack.cell_balance.cell_charge_balance_148",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_149",
      "point_id": "rack.cell_balance.cell_charge_balance_149",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_150",
      "point_id": "rack.cell_balance.cell_charge_balance_150",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_151",
      "point_id": "rack.cell_balance.cell_charge_balance_151",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_152",
      "point_id": "rack.cell_balance.cell_charge_balance_152",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_153",
      "point_id": "rack.cell_balance.cell_charge_balance_153",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_154",
      "point_id": "rack.cell_balance.cell_charge_balance_154",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_155",
      "point_id": "rack.cell_balance.cell_charge_balance_155",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_156",
      "point_id": "rack.cell_balance.cell_charge_balance_156",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_157",
      "point_id": "rack.cell_balance.cell_charge_balance_157",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_158",
      "point_id": "rack.cell_balance.cell_charge_balance_158",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_159",
      "point_id": "rack.cell_balance.cell_charge_balance_159",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_160",
      "point_id": "rack.cell_balance.cell_charge_balance_160",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_161",
      "point_id": "rack.cell_balance.cell_charge_balance_161",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_162",
      "point_id": "rack.cell_balance.cell_charge_balance_162",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_163",
      "point_id": "rack.cell_balance.cell_charge_balance_163",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_164",
      "point_id": "rack.cell_balance.cell_charge_balance_164",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_165",
      "point_id": "rack.cell_balance.cell_charge_balance_165",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_166",
      "point_id": "rack.cell_balance.cell_charge_balance_166",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_167",
      "point_id": "rack.cell_balance.cell_charge_balance_167",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_168",
      "point_id": "rack.cell_balance.cell_charge_balance_168",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_169",
      "point_id": "rack.cell_balance.cell_charge_balance_169",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_170",
      "point_id": "rack.cell_balance.cell_charge_balance_170",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_171",
      "point_id": "rack.cell_balance.cell_charge_balance_171",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_172",
      "point_id": "rack.cell_balance.cell_charge_balance_172",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_173",
      "point_id": "rack.cell_balance.cell_charge_balance_173",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_174",
      "point_id": "rack.cell_balance.cell_charge_balance_174",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_175",
      "point_id": "rack.cell_balance.cell_charge_balance_175",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_176",
      "point_id": "rack.cell_balance.cell_charge_balance_176",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_177",
      "point_id": "rack.cell_balance.cell_charge_balance_177",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_178",
      "point_id": "rack.cell_balance.cell_charge_balance_178",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_179",
      "point_id": "rack.cell_balance.cell_charge_balance_179",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_180",
      "point_id": "rack.cell_balance.cell_charge_balance_180",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_181",
      "point_id": "rack.cell_balance.cell_charge_balance_181",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_182",
      "point_id": "rack.cell_balance.cell_charge_balance_182",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_183",
      "point_id": "rack.cell_balance.cell_charge_balance_183",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_184",
      "point_id": "rack.cell_balance.cell_charge_balance_184",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_185",
      "point_id": "rack.cell_balance.cell_charge_balance_185",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_186",
      "point_id": "rack.cell_balance.cell_charge_balance_186",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_187",
      "point_id": "rack.cell_balance.cell_charge_balance_187",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_188",
      "point_id": "rack.cell_balance.cell_charge_balance_188",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_189",
      "point_id": "rack.cell_balance.cell_charge_balance_189",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_190",
      "point_id": "rack.cell_balance.cell_charge_balance_190",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_191",
      "point_id": "rack.cell_balance.cell_charge_balance_191",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_192",
      "point_id": "rack.cell_balance.cell_charge_balance_192",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_193",
      "point_id": "rack.cell_balance.cell_charge_balance_193",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_194",
      "point_id": "rack.cell_balance.cell_charge_balance_194",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_195",
      "point_id": "rack.cell_balance.cell_charge_balance_195",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_196",
      "point_id": "rack.cell_balance.cell_charge_balance_196",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_197",
      "point_id": "rack.cell_balance.cell_charge_balance_197",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_198",
      "point_id": "rack.cell_balance.cell_charge_balance_198",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_199",
      "point_id": "rack.cell_balance.cell_charge_balance_199",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_200",
      "point_id": "rack.cell_balance.cell_charge_balance_200",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_201",
      "point_id": "rack.cell_balance.cell_charge_balance_201",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_202",
      "point_id": "rack.cell_balance.cell_charge_balance_202",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_203",
      "point_id": "rack.cell_balance.cell_charge_balance_203",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_204",
      "point_id": "rack.cell_balance.cell_charge_balance_204",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_205",
      "point_id": "rack.cell_balance.cell_charge_balance_205",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_206",
      "point_id": "rack.cell_balance.cell_charge_balance_206",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_207",
      "point_id": "rack.cell_balance.cell_charge_balance_207",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_208",
      "point_id": "rack.cell_balance.cell_charge_balance_208",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_209",
      "point_id": "rack.cell_balance.cell_charge_balance_209",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_210",
      "point_id": "rack.cell_balance.cell_charge_balance_210",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_211",
      "point_id": "rack.cell_balance.cell_charge_balance_211",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_212",
      "point_id": "rack.cell_balance.cell_charge_balance_212",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_213",
      "point_id": "rack.cell_balance.cell_charge_balance_213",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_214",
      "point_id": "rack.cell_balance.cell_charge_balance_214",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_215",
      "point_id": "rack.cell_balance.cell_charge_balance_215",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_216",
      "point_id": "rack.cell_balance.cell_charge_balance_216",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_217",
      "point_id": "rack.cell_balance.cell_charge_balance_217",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_218",
      "point_id": "rack.cell_balance.cell_charge_balance_218",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_219",
      "point_id": "rack.cell_balance.cell_charge_balance_219",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_220",
      "point_id": "rack.cell_balance.cell_charge_balance_220",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_221",
      "point_id": "rack.cell_balance.cell_charge_balance_221",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_222",
      "point_id": "rack.cell_balance.cell_charge_balance_222",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_223",
      "point_id": "rack.cell_balance.cell_charge_balance_223",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_224",
      "point_id": "rack.cell_balance.cell_charge_balance_224",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_225",
      "point_id": "rack.cell_balance.cell_charge_balance_225",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_226",
      "point_id": "rack.cell_balance.cell_charge_balance_226",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_227",
      "point_id": "rack.cell_balance.cell_charge_balance_227",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_228",
      "point_id": "rack.cell_balance.cell_charge_balance_228",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_229",
      "point_id": "rack.cell_balance.cell_charge_balance_229",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_230",
      "point_id": "rack.cell_balance.cell_charge_balance_230",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_231",
      "point_id": "rack.cell_balance.cell_charge_balance_231",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_232",
      "point_id": "rack.cell_balance.cell_charge_balance_232",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_233",
      "point_id": "rack.cell_balance.cell_charge_balance_233",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_234",
      "point_id": "rack.cell_balance.cell_charge_balance_234",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_235",
      "point_id": "rack.cell_balance.cell_charge_balance_235",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_236",
      "point_id": "rack.cell_balance.cell_charge_balance_236",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_237",
      "point_id": "rack.cell_balance.cell_charge_balance_237",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_238",
      "point_id": "rack.cell_balance.cell_charge_balance_238",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_239",
      "point_id": "rack.cell_balance.cell_charge_balance_239",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_240",
      "point_id": "rack.cell_balance.cell_charge_balance_240",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_241",
      "point_id": "rack.cell_balance.cell_charge_balance_241",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_242",
      "point_id": "rack.cell_balance.cell_charge_balance_242",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_243",
      "point_id": "rack.cell_balance.cell_charge_balance_243",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_244",
      "point_id": "rack.cell_balance.cell_charge_balance_244",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_245",
      "point_id": "rack.cell_balance.cell_charge_balance_245",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_246",
      "point_id": "rack.cell_balance.cell_charge_balance_246",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_247",
      "point_id": "rack.cell_balance.cell_charge_balance_247",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_248",
      "point_id": "rack.cell_balance.cell_charge_balance_248",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_249",
      "point_id": "rack.cell_balance.cell_charge_balance_249",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_250",
      "point_id": "rack.cell_balance.cell_charge_balance_250",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_251",
      "point_id": "rack.cell_balance.cell_charge_balance_251",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_252",
      "point_id": "rack.cell_balance.cell_charge_balance_252",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_253",
      "point_id": "rack.cell_balance.cell_charge_balance_253",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_254",
      "point_id": "rack.cell_balance.cell_charge_balance_254",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_255",
      "point_id": "rack.cell_balance.cell_charge_balance_255",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_256",
      "point_id": "rack.cell_balance.cell_charge_balance_256",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_257",
      "point_id": "rack.cell_balance.cell_charge_balance_257",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_258",
      "point_id": "rack.cell_balance.cell_charge_balance_258",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_259",
      "point_id": "rack.cell_balance.cell_charge_balance_259",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_260",
      "point_id": "rack.cell_balance.cell_charge_balance_260",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_261",
      "point_id": "rack.cell_balance.cell_charge_balance_261",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_262",
      "point_id": "rack.cell_balance.cell_charge_balance_262",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_263",
      "point_id": "rack.cell_balance.cell_charge_balance_263",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_264",
      "point_id": "rack.cell_balance.cell_charge_balance_264",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_265",
      "point_id": "rack.cell_balance.cell_charge_balance_265",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_266",
      "point_id": "rack.cell_balance.cell_charge_balance_266",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_267",
      "point_id": "rack.cell_balance.cell_charge_balance_267",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_268",
      "point_id": "rack.cell_balance.cell_charge_balance_268",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_269",
      "point_id": "rack.cell_balance.cell_charge_balance_269",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_270",
      "point_id": "rack.cell_balance.cell_charge_balance_270",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_271",
      "point_id": "rack.cell_balance.cell_charge_balance_271",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_272",
      "point_id": "rack.cell_balance.cell_charge_balance_272",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_273",
      "point_id": "rack.cell_balance.cell_charge_balance_273",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_274",
      "point_id": "rack.cell_balance.cell_charge_balance_274",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_275",
      "point_id": "rack.cell_balance.cell_charge_balance_275",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_276",
      "point_id": "rack.cell_balance.cell_charge_balance_276",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_277",
      "point_id": "rack.cell_balance.cell_charge_balance_277",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_278",
      "point_id": "rack.cell_balance.cell_charge_balance_278",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_279",
      "point_id": "rack.cell_balance.cell_charge_balance_279",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_280",
      "point_id": "rack.cell_balance.cell_charge_balance_280",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_281",
      "point_id": "rack.cell_balance.cell_charge_balance_281",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_282",
      "point_id": "rack.cell_balance.cell_charge_balance_282",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_283",
      "point_id": "rack.cell_balance.cell_charge_balance_283",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_284",
      "point_id": "rack.cell_balance.cell_charge_balance_284",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_285",
      "point_id": "rack.cell_balance.cell_charge_balance_285",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_286",
      "point_id": "rack.cell_balance.cell_charge_balance_286",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_287",
      "point_id": "rack.cell_balance.cell_charge_balance_287",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_288",
      "point_id": "rack.cell_balance.cell_charge_balance_288",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_289",
      "point_id": "rack.cell_balance.cell_charge_balance_289",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_290",
      "point_id": "rack.cell_balance.cell_charge_balance_290",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_291",
      "point_id": "rack.cell_balance.cell_charge_balance_291",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_292",
      "point_id": "rack.cell_balance.cell_charge_balance_292",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_293",
      "point_id": "rack.cell_balance.cell_charge_balance_293",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_294",
      "point_id": "rack.cell_balance.cell_charge_balance_294",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_295",
      "point_id": "rack.cell_balance.cell_charge_balance_295",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_296",
      "point_id": "rack.cell_balance.cell_charge_balance_296",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_297",
      "point_id": "rack.cell_balance.cell_charge_balance_297",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_298",
      "point_id": "rack.cell_balance.cell_charge_balance_298",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_299",
      "point_id": "rack.cell_balance.cell_charge_balance_299",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_300",
      "point_id": "rack.cell_balance.cell_charge_balance_300",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_301",
      "point_id": "rack.cell_balance.cell_charge_balance_301",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_302",
      "point_id": "rack.cell_balance.cell_charge_balance_302",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_303",
      "point_id": "rack.cell_balance.cell_charge_balance_303",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_304",
      "point_id": "rack.cell_balance.cell_charge_balance_304",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_305",
      "point_id": "rack.cell_balance.cell_charge_balance_305",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_306",
      "point_id": "rack.cell_balance.cell_charge_balance_306",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_307",
      "point_id": "rack.cell_balance.cell_charge_balance_307",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_308",
      "point_id": "rack.cell_balance.cell_charge_balance_308",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_309",
      "point_id": "rack.cell_balance.cell_charge_balance_309",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_310",
      "point_id": "rack.cell_balance.cell_charge_balance_310",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_311",
      "point_id": "rack.cell_balance.cell_charge_balance_311",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_312",
      "point_id": "rack.cell_balance.cell_charge_balance_312",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_313",
      "point_id": "rack.cell_balance.cell_charge_balance_313",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_314",
      "point_id": "rack.cell_balance.cell_charge_balance_314",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_315",
      "point_id": "rack.cell_balance.cell_charge_balance_315",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_316",
      "point_id": "rack.cell_balance.cell_charge_balance_316",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_317",
      "point_id": "rack.cell_balance.cell_charge_balance_317",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_318",
      "point_id": "rack.cell_balance.cell_charge_balance_318",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_319",
      "point_id": "rack.cell_balance.cell_charge_balance_319",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_320",
      "point_id": "rack.cell_balance.cell_charge_balance_320",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_321",
      "point_id": "rack.cell_balance.cell_charge_balance_321",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_322",
      "point_id": "rack.cell_balance.cell_charge_balance_322",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_323",
      "point_id": "rack.cell_balance.cell_charge_balance_323",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_324",
      "point_id": "rack.cell_balance.cell_charge_balance_324",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_325",
      "point_id": "rack.cell_balance.cell_charge_balance_325",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_326",
      "point_id": "rack.cell_balance.cell_charge_balance_326",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_327",
      "point_id": "rack.cell_balance.cell_charge_balance_327",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_328",
      "point_id": "rack.cell_balance.cell_charge_balance_328",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_329",
      "point_id": "rack.cell_balance.cell_charge_balance_329",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_330",
      "point_id": "rack.cell_balance.cell_charge_balance_330",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_331",
      "point_id": "rack.cell_balance.cell_charge_balance_331",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_332",
      "point_id": "rack.cell_balance.cell_charge_balance_332",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_333",
      "point_id": "rack.cell_balance.cell_charge_balance_333",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_334",
      "point_id": "rack.cell_balance.cell_charge_balance_334",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_335",
      "point_id": "rack.cell_balance.cell_charge_balance_335",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_336",
      "point_id": "rack.cell_balance.cell_charge_balance_336",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_337",
      "point_id": "rack.cell_balance.cell_charge_balance_337",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_338",
      "point_id": "rack.cell_balance.cell_charge_balance_338",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_339",
      "point_id": "rack.cell_balance.cell_charge_balance_339",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_340",
      "point_id": "rack.cell_balance.cell_charge_balance_340",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_341",
      "point_id": "rack.cell_balance.cell_charge_balance_341",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_342",
      "point_id": "rack.cell_balance.cell_charge_balance_342",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_343",
      "point_id": "rack.cell_balance.cell_charge_balance_343",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_344",
      "point_id": "rack.cell_balance.cell_charge_balance_344",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_345",
      "point_id": "rack.cell_balance.cell_charge_balance_345",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_346",
      "point_id": "rack.cell_balance.cell_charge_balance_346",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_347",
      "point_id": "rack.cell_balance.cell_charge_balance_347",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_348",
      "point_id": "rack.cell_balance.cell_charge_balance_348",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_349",
      "point_id": "rack.cell_balance.cell_charge_balance_349",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_350",
      "point_id": "rack.cell_balance.cell_charge_balance_350",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_351",
      "point_id": "rack.cell_balance.cell_charge_balance_351",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_352",
      "point_id": "rack.cell_balance.cell_charge_balance_352",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_353",
      "point_id": "rack.cell_balance.cell_charge_balance_353",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_354",
      "point_id": "rack.cell_balance.cell_charge_balance_354",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_355",
      "point_id": "rack.cell_balance.cell_charge_balance_355",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_356",
      "point_id": "rack.cell_balance.cell_charge_balance_356",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_357",
      "point_id": "rack.cell_balance.cell_charge_balance_357",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_358",
      "point_id": "rack.cell_balance.cell_charge_balance_358",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_359",
      "point_id": "rack.cell_balance.cell_charge_balance_359",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_360",
      "point_id": "rack.cell_balance.cell_charge_balance_360",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_361",
      "point_id": "rack.cell_balance.cell_charge_balance_361",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_362",
      "point_id": "rack.cell_balance.cell_charge_balance_362",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_363",
      "point_id": "rack.cell_balance.cell_charge_balance_363",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_364",
      "point_id": "rack.cell_balance.cell_charge_balance_364",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_365",
      "point_id": "rack.cell_balance.cell_charge_balance_365",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_366",
      "point_id": "rack.cell_balance.cell_charge_balance_366",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_367",
      "point_id": "rack.cell_balance.cell_charge_balance_367",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_368",
      "point_id": "rack.cell_balance.cell_charge_balance_368",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_369",
      "point_id": "rack.cell_balance.cell_charge_balance_369",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_370",
      "point_id": "rack.cell_balance.cell_charge_balance_370",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_371",
      "point_id": "rack.cell_balance.cell_charge_balance_371",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_372",
      "point_id": "rack.cell_balance.cell_charge_balance_372",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_373",
      "point_id": "rack.cell_balance.cell_charge_balance_373",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_374",
      "point_id": "rack.cell_balance.cell_charge_balance_374",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_375",
      "point_id": "rack.cell_balance.cell_charge_balance_375",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_376",
      "point_id": "rack.cell_balance.cell_charge_balance_376",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_377",
      "point_id": "rack.cell_balance.cell_charge_balance_377",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_378",
      "point_id": "rack.cell_balance.cell_charge_balance_378",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_379",
      "point_id": "rack.cell_balance.cell_charge_balance_379",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_380",
      "point_id": "rack.cell_balance.cell_charge_balance_380",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_381",
      "point_id": "rack.cell_balance.cell_charge_balance_381",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_382",
      "point_id": "rack.cell_balance.cell_charge_balance_382",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_383",
      "point_id": "rack.cell_balance.cell_charge_balance_383",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_384",
      "point_id": "rack.cell_balance.cell_charge_balance_384",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_385",
      "point_id": "rack.cell_balance.cell_charge_balance_385",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_386",
      "point_id": "rack.cell_balance.cell_charge_balance_386",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_387",
      "point_id": "rack.cell_balance.cell_charge_balance_387",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_388",
      "point_id": "rack.cell_balance.cell_charge_balance_388",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_389",
      "point_id": "rack.cell_balance.cell_charge_balance_389",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_390",
      "point_id": "rack.cell_balance.cell_charge_balance_390",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_391",
      "point_id": "rack.cell_balance.cell_charge_balance_391",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_392",
      "point_id": "rack.cell_balance.cell_charge_balance_392",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_393",
      "point_id": "rack.cell_balance.cell_charge_balance_393",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_394",
      "point_id": "rack.cell_balance.cell_charge_balance_394",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_395",
      "point_id": "rack.cell_balance.cell_charge_balance_395",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_396",
      "point_id": "rack.cell_balance.cell_charge_balance_396",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_397",
      "point_id": "rack.cell_balance.cell_charge_balance_397",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_398",
      "point_id": "rack.cell_balance.cell_charge_balance_398",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_399",
      "point_id": "rack.cell_balance.cell_charge_balance_399",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_400",
      "point_id": "rack.cell_balance.cell_charge_balance_400",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_401",
      "point_id": "rack.cell_balance.cell_charge_balance_401",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_402",
      "point_id": "rack.cell_balance.cell_charge_balance_402",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_403",
      "point_id": "rack.cell_balance.cell_charge_balance_403",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_404",
      "point_id": "rack.cell_balance.cell_charge_balance_404",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_405",
      "point_id": "rack.cell_balance.cell_charge_balance_405",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_406",
      "point_id": "rack.cell_balance.cell_charge_balance_406",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_407",
      "point_id": "rack.cell_balance.cell_charge_balance_407",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_408",
      "point_id": "rack.cell_balance.cell_charge_balance_408",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_409",
      "point_id": "rack.cell_balance.cell_charge_balance_409",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_410",
      "point_id": "rack.cell_balance.cell_charge_balance_410",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_411",
      "point_id": "rack.cell_balance.cell_charge_balance_411",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_412",
      "point_id": "rack.cell_balance.cell_charge_balance_412",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_413",
      "point_id": "rack.cell_balance.cell_charge_balance_413",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_414",
      "point_id": "rack.cell_balance.cell_charge_balance_414",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_415",
      "point_id": "rack.cell_balance.cell_charge_balance_415",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_charge_balance_416",
      "point_id": "rack.cell_balance.cell_charge_balance_416",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_1",
      "point_id": "rack.cell_balance.cell_discharge_balance_1",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_2",
      "point_id": "rack.cell_balance.cell_discharge_balance_2",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_3",
      "point_id": "rack.cell_balance.cell_discharge_balance_3",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_4",
      "point_id": "rack.cell_balance.cell_discharge_balance_4",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_5",
      "point_id": "rack.cell_balance.cell_discharge_balance_5",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_6",
      "point_id": "rack.cell_balance.cell_discharge_balance_6",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_7",
      "point_id": "rack.cell_balance.cell_discharge_balance_7",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_8",
      "point_id": "rack.cell_balance.cell_discharge_balance_8",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_9",
      "point_id": "rack.cell_balance.cell_discharge_balance_9",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_10",
      "point_id": "rack.cell_balance.cell_discharge_balance_10",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_11",
      "point_id": "rack.cell_balance.cell_discharge_balance_11",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_12",
      "point_id": "rack.cell_balance.cell_discharge_balance_12",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_13",
      "point_id": "rack.cell_balance.cell_discharge_balance_13",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_14",
      "point_id": "rack.cell_balance.cell_discharge_balance_14",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_15",
      "point_id": "rack.cell_balance.cell_discharge_balance_15",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_16",
      "point_id": "rack.cell_balance.cell_discharge_balance_16",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_17",
      "point_id": "rack.cell_balance.cell_discharge_balance_17",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_18",
      "point_id": "rack.cell_balance.cell_discharge_balance_18",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_19",
      "point_id": "rack.cell_balance.cell_discharge_balance_19",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_20",
      "point_id": "rack.cell_balance.cell_discharge_balance_20",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_21",
      "point_id": "rack.cell_balance.cell_discharge_balance_21",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_22",
      "point_id": "rack.cell_balance.cell_discharge_balance_22",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_23",
      "point_id": "rack.cell_balance.cell_discharge_balance_23",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_24",
      "point_id": "rack.cell_balance.cell_discharge_balance_24",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_25",
      "point_id": "rack.cell_balance.cell_discharge_balance_25",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_26",
      "point_id": "rack.cell_balance.cell_discharge_balance_26",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_27",
      "point_id": "rack.cell_balance.cell_discharge_balance_27",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_28",
      "point_id": "rack.cell_balance.cell_discharge_balance_28",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_29",
      "point_id": "rack.cell_balance.cell_discharge_balance_29",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_30",
      "point_id": "rack.cell_balance.cell_discharge_balance_30",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_31",
      "point_id": "rack.cell_balance.cell_discharge_balance_31",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_32",
      "point_id": "rack.cell_balance.cell_discharge_balance_32",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_33",
      "point_id": "rack.cell_balance.cell_discharge_balance_33",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_34",
      "point_id": "rack.cell_balance.cell_discharge_balance_34",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_35",
      "point_id": "rack.cell_balance.cell_discharge_balance_35",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_36",
      "point_id": "rack.cell_balance.cell_discharge_balance_36",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_37",
      "point_id": "rack.cell_balance.cell_discharge_balance_37",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_38",
      "point_id": "rack.cell_balance.cell_discharge_balance_38",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_39",
      "point_id": "rack.cell_balance.cell_discharge_balance_39",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_40",
      "point_id": "rack.cell_balance.cell_discharge_balance_40",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_41",
      "point_id": "rack.cell_balance.cell_discharge_balance_41",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_42",
      "point_id": "rack.cell_balance.cell_discharge_balance_42",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_43",
      "point_id": "rack.cell_balance.cell_discharge_balance_43",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_44",
      "point_id": "rack.cell_balance.cell_discharge_balance_44",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_45",
      "point_id": "rack.cell_balance.cell_discharge_balance_45",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_46",
      "point_id": "rack.cell_balance.cell_discharge_balance_46",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_47",
      "point_id": "rack.cell_balance.cell_discharge_balance_47",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_48",
      "point_id": "rack.cell_balance.cell_discharge_balance_48",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_49",
      "point_id": "rack.cell_balance.cell_discharge_balance_49",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_50",
      "point_id": "rack.cell_balance.cell_discharge_balance_50",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_51",
      "point_id": "rack.cell_balance.cell_discharge_balance_51",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_52",
      "point_id": "rack.cell_balance.cell_discharge_balance_52",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_53",
      "point_id": "rack.cell_balance.cell_discharge_balance_53",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_54",
      "point_id": "rack.cell_balance.cell_discharge_balance_54",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_55",
      "point_id": "rack.cell_balance.cell_discharge_balance_55",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_56",
      "point_id": "rack.cell_balance.cell_discharge_balance_56",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_57",
      "point_id": "rack.cell_balance.cell_discharge_balance_57",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_58",
      "point_id": "rack.cell_balance.cell_discharge_balance_58",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_59",
      "point_id": "rack.cell_balance.cell_discharge_balance_59",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_60",
      "point_id": "rack.cell_balance.cell_discharge_balance_60",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_61",
      "point_id": "rack.cell_balance.cell_discharge_balance_61",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_62",
      "point_id": "rack.cell_balance.cell_discharge_balance_62",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_63",
      "point_id": "rack.cell_balance.cell_discharge_balance_63",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_64",
      "point_id": "rack.cell_balance.cell_discharge_balance_64",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_65",
      "point_id": "rack.cell_balance.cell_discharge_balance_65",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_66",
      "point_id": "rack.cell_balance.cell_discharge_balance_66",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_67",
      "point_id": "rack.cell_balance.cell_discharge_balance_67",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_68",
      "point_id": "rack.cell_balance.cell_discharge_balance_68",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_69",
      "point_id": "rack.cell_balance.cell_discharge_balance_69",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_70",
      "point_id": "rack.cell_balance.cell_discharge_balance_70",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_71",
      "point_id": "rack.cell_balance.cell_discharge_balance_71",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_72",
      "point_id": "rack.cell_balance.cell_discharge_balance_72",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_73",
      "point_id": "rack.cell_balance.cell_discharge_balance_73",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_74",
      "point_id": "rack.cell_balance.cell_discharge_balance_74",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
      "expected_instances": 4,
      "source_sheet": "S2.3 BMS Extended"
    },
    {
      "vendor": "lineage",
      "scope": "rack",
      "key": "cell_discharge_balance_75",
      "point_id": "rack.cell_balance.cell_discharge_balance_75",
      "substream": "bms_extended",
      "mode": "ON_CHANGE_HEARTBEAT",
      "interval_sec": 600.0,
